# Capabilities

<!-- Generated by `cargo xtask statements` from docs/capabilities.tsv: do not edit. -->

Each row names the tests that cover it; `cargo xtask statements --check` verifies that they exist (AT-14).

## conformance

| Requirement | Item | State | Tests |
| --- | --- | --- | --- |
| SCOPE-001 | The capabilities of the library, row by row, each with its tests | Implemented: this file, the rows below | `the_repository_source_parses_and_its_tests_exist` (xtask/src/statements.rs) |

## client

| Requirement | Item | State | Tests |
| --- | --- | --- | --- |
| ACSI-001 | Typed discovery of devices, nodes and names, and definitions | Implemented | `the_logical_devices_and_nodes_are_listed` (crates/igs-iec61850-mms/tests/client_discovery.rs)<br>`the_named_variables_are_the_listing_of_every_page` (crates/igs-iec61850-mms/tests/client_discovery.rs) |

## server

| Requirement | Item | State | Tests |
| --- | --- | --- | --- |
| MODEL-006 | Consistent values through updates, one revision per node | Implemented | `an_update_of_value_quality_and_time_is_read_as_one_state` (crates/igs-iec61850-mms/tests/updates.rs) |

## scl

| Requirement | Item | State | Tests |
| --- | --- | --- | --- |
| SCL-001 | Import of a declared subset: model, data sets, addresses | Implemented (ICD/CID subset; SCD selection not implemented) | `the_sample_builds_its_model_data_sets_and_addresses` (crates/igs-iec61850-mms-core/tests/scl_build.rs) |
| SCL-002 | Structure and semantic checks with diagnostics (file, path, line) | Implemented (frozen 2007B schema; order of sequences not checked) | `an_unresolved_node_type_is_refused` (crates/igs-iec61850-mms-core/tests/scl_validate.rs) |
| SCL-004 | No external entities, bounded documents, atomic activation | Implemented | `an_external_entity_is_refused_and_nothing_is_fetched` (crates/igs-iec61850-mms-core/tests/scl_parse.rs) |
| SCOPE-002 | Declared services not executed are refused (unbuffered blocks built; buffered blocks built since B2) | Implemented (the other blocks, of the other kinds, are refused) | `a_declared_service_the_server_does_not_execute_is_refused` (crates/igs-iec61850-mms-core/tests/scl_build.rs) |

## datasets

| Requirement | Item | State | Tests |
| --- | --- | --- | --- |
| DS-001 | Static and dynamic datasets, persistent and association-specific | Implemented | `the_data_sets_of_the_device_are_listed` (crates/igs-iec61850-mms/tests/data_sets.rs)<br>`an_association_specific_data_set_is_private_and_dropped_when_its_association_ends` (crates/igs-iec61850-mms/tests/datasets.rs) |
| DS-002 | Static datasets are not deleted or redefined by a client | Implemented (dynamic sets cannot be referenced by a block) | `a_static_data_set_is_not_deleted_by_a_client` (crates/igs-iec61850-mms/tests/data_sets.rs) |

## reports

| Requirement | Item | State | Tests |
| --- | --- | --- | --- |
| RPT-001 | Unbuffered report control block: reservation, triggers, buffer time, integrity, general interrogation | Implemented (state machine; served through the client attributes) | `a_block_is_reserved_by_one_client_at_a_time` (crates/igs-iec61850-mms-core/tests/report_urcb.rs)<br>`the_integrity_period_reports_every_member_and_repeats` (crates/igs-iec61850-mms-core/tests/report_urcb.rs)<br>`a_general_interrogation_reports_every_member_with_its_reason` (crates/igs-iec61850-mms/tests/reporting.rs) |
| RPT-002 | Report layout: options, inclusion, reasons, values in the order of table 74 | Implemented | `the_results_are_in_the_order_of_table_74` (crates/igs-iec61850-mms-core/tests/report_encode.rs)<br>`a_configured_block_reports_the_change_to_its_owner_in_the_layout_of_the_standard` (crates/igs-iec61850-mms/tests/reporting.rs) |
| RPT-003 | A report reaches its owning association only | Implemented | `the_owner_receives_the_report_of_a_change_and_no_other_association` (crates/igs-iec61850-mms/tests/reports.rs)<br>`two_clients_with_distinct_subscriptions_receive_only_their_own_reports` (crates/igs-iec61850-mms/tests/reporting.rs) |
| BRCB-001 | Buffered report control block: history, purge, overflow, resynchronisation | Implemented at the state machine (served and encoded in B2) | `a_notification_is_buffered_in_every_state_and_sent_only_when_enabled` (crates/igs-iec61850-mms-core/tests/report_buffered.rs)<br>`a_buffer_time_combines_notifications_of_the_window_into_one_entry` (crates/igs-iec61850-mms-core/tests/report_buffered.rs)<br>`the_history_is_bounded_and_an_unsent_entry_discarded_is_reported_as_a_loss` (crates/igs-iec61850-mms-core/tests/report_buffered.rs)<br>`a_resynchronisation_to_an_entry_starts_the_reports_after_it` (crates/igs-iec61850-mms-core/tests/report_buffered.rs)<br>`a_lost_association_keeps_the_history_and_the_client_resumes_after_its_entry` (crates/igs-iec61850-mms-core/tests/report_buffered.rs)<br>`purge_discards_the_history_and_is_refused_while_enabled` (crates/igs-iec61850-mms-core/tests/report_buffered.rs) |
| BRCB-002 | Buffered reports: entries with their values, the wire layout of table 74, delivery to the owner only, segmentation | Implemented | `the_results_are_in_the_wire_order_of_table_74` (crates/igs-iec61850-mms-core/tests/buffered_encode.rs)<br>`a_buffered_block_reports_its_changes_to_the_association_that_enabled_it` (crates/igs-iec61850-mms/tests/buffered.rs)<br>`only_the_association_that_enabled_the_block_receives_its_reports` (crates/igs-iec61850-mms/tests/buffered.rs)<br>`a_report_over_the_budget_is_split_into_consecutive_segments_within_it` (crates/igs-iec61850-mms/src/buffered.rs) |
| BRCB-004 | Buffered reports: general interrogation (figure 30) and reservation (ResvTms, 17.2.2.17) of the block | Implemented (Owner is not served; a general interrogation that is restarted while its segments are sent is not restarted) | `a_general_interrogation_is_refused_while_the_block_is_disabled` (crates/igs-iec61850-mms-core/tests/report_buffered_reservation.rs)<br>`a_general_interrogation_is_an_entry_of_every_member_with_its_reason` (crates/igs-iec61850-mms-core/tests/report_buffered_reservation.rs)<br>`a_reserved_block_refuses_the_writes_of_other_clients` (crates/igs-iec61850-mms-core/tests/report_buffered_reservation.rs)<br>`the_reservation_of_a_lost_holder_lasts_its_time_and_then_the_block_is_free` (crates/igs-iec61850-mms-core/tests/report_buffered_reservation.rs)<br>`a_general_interrogation_reports_every_member_to_the_association_that_enabled_the_block` (crates/igs-iec61850-mms/tests/buffered.rs)<br>`a_reservation_by_one_association_refuses_the_enabling_of_another` (crates/igs-iec61850-mms/tests/buffered.rs) |
| BRCB-003 | Resynchronisation to the last entry after a lost association, without a loss flag | Implemented (the reference peer is tested in the forward direction only) | `the_entries_made_while_the_association_is_lost_are_sent_after_the_client_resumes_from_its_last_entry` (crates/igs-iec61850-mms/tests/buffered.rs)<br>`a_lost_association_keeps_the_history_and_the_client_resumes_after_its_entry` (crates/igs-iec61850-mms-core/tests/report_buffered.rs) |

## controls

| Requirement | Item | State | Tests |
| --- | --- | --- | --- |
| CTL-001 | Direct and select-before-operate control, normal and enhanced security | Implemented (four models; TimeActivatedOperate refused) | `a_direct_normal_operate_is_answered_without_a_selection` (crates/igs-iec61850-mms/tests/controls.rs)<br>`an_enhanced_select_with_value_then_operate_terminates_when_the_status_changes` (crates/igs-iec61850-mms/tests/controls.rs) |
| CTL-002 | Selection, operation, cancellation, ownership, timeouts, command termination | Implemented | `a_selection_with_normal_security_is_held_by_its_owner_until_an_operation_ends_it` (crates/igs-iec61850-mms-core/tests/control.rs)<br>`a_cancel_releases_the_selection_for_another_client` (crates/igs-iec61850-mms/tests/controls.rs) |
| CTL-003 | Application checks, and deferred outcomes of commands | Implemented (checks synchronous; deferred outcomes of enhanced commands) | `a_deferred_positive_outcome_is_decoded_as_a_positive_termination` (crates/igs-iec61850-mms/tests/controls_client.rs)<br>`a_deferred_negative_outcome_terminates_the_waiting_command_with_its_cause` (crates/igs-iec61850-mms-core/tests/control.rs) |
| CTL-004 | Wrong client, invalid transition, expired selection, cancellation, disconnection, competing clients | Implemented (expired selection at the state machine) | `the_selection_is_released_when_its_client_closes` (crates/igs-iec61850-mms/tests/controls.rs)<br>`competing_clients_are_refused_by_the_typed_api` (crates/igs-iec61850-mms/tests/controls_client.rs) |

## gateway

| Requirement | Item | State | Tests |
| --- | --- | --- | --- |
| GW-001 | One runtime with clients and a server; events into the model without blocking | Implemented | `a_change_downstream_reaches_the_upstream_model_and_the_upstream_client_reads_it` (crates/igs-iec61850-mms/tests/gateway.rs) |
| GW-003 | Quality of a lost downstream association is invalid | Implemented (no reconnection) | `a_lost_downstream_association_makes_the_mirrored_quality_invalid` (crates/igs-iec61850-mms/tests/gateway.rs) |
| GW-004 | Forwarded controls: the termination is the downstream outcome | Implemented (failure and success forwarded) | `an_upstream_operate_is_forwarded_and_its_termination_is_the_downstream_outcome` (crates/igs-iec61850-mms/tests/gateway_control.rs) |

## edition

| Requirement | Item | State | Tests |
| --- | --- | --- | --- |
| ED1-001 | Edition detection from the namespace of the device | Implemented (explicit profile; no guess) | `a_device_that_declares_the_first_edition_is_detected_as_such` (crates/igs-iec61850-mms/tests/edition_detect.rs) |
| ED1-004 | The first edition's causes are read with its own table | Implemented (causes 26 and 27; the rest of the table not known) | `the_causes_26_and_27_are_read_in_the_first_edition_as_its_tissues_give_them` (crates/igs-iec61850-mms/tests/edition.rs) |

## security

| Requirement | Item | State | Tests |
| --- | --- | --- | --- |
| SEC-001 | Security capability matrix | Not implemented (optional group O4) | none (declared gap) |

## time

| Requirement | Item | State | Tests |
| --- | --- | --- | --- |
| TIME-001 | Timestamps with quality flags, clock loss and recovery | Implemented at the level of the clock source (A5), with the embedded SNTP client as one source (O5) | `a_host_whose_state_is_not_declared_is_not_synchronised` (crates/igs-iec61850-mms/tests/clock.rs)<br>`a_reply_to_the_request_synchronises_the_clock_with_its_accuracy` (crates/igs-iec61850-mms/tests/sntp.rs) |
| TIME-002 | Embedded SNTP client: mode 3 requests, mode 4 replies, checks of each reply (RFC 5905 subset) | Implemented (D-052); the host synchronisation is the other choice, declared in the PIXIT; PTP not implemented | `a_reply_that_is_not_for_the_request_is_refused` (crates/igs-iec61850-mms-core/tests/sntp.rs)<br>`the_client_sends_one_request_per_poll_interval` (crates/igs-iec61850-mms-core/tests/sntp.rs)<br>`the_offset_and_the_delay_follow_the_rfc_formulas` (crates/igs-iec61850-mms-core/tests/sntp.rs)<br>`a_reply_with_another_origin_does_not_synchronise_the_clock` (crates/igs-iec61850-mms/tests/sntp.rs)<br>`a_kiss_of_death_does_not_synchronise_the_clock` (crates/igs-iec61850-mms/tests/sntp.rs)<br>`a_server_that_does_not_answer_leaves_the_clock_not_synchronised` (crates/igs-iec61850-mms/tests/sntp.rs) |
| TIME-003 | TimeAccuracy from the root dispersion of the SNTP reply (8-1 §6.4.2.2) | Implemented (D-052): the root distance, unadjusted, rounded up to bits of the fraction; above one second, not synchronised | `the_accuracy_is_the_bits_of_the_fraction_the_distance_covers` (crates/igs-iec61850-mms-core/tests/sntp.rs)<br>`the_root_distance_is_the_dispersion_plus_half_the_delay_rounded_up` (crates/igs-iec61850-mms-core/tests/sntp.rs)<br>`the_estimate_ages_out_after_max_age` (crates/igs-iec61850-mms-core/tests/sntp.rs)<br>`a_reply_with_a_root_distance_above_one_second_is_not_synchronised` (crates/igs-iec61850-mms-core/tests/sntp.rs) |

## setting groups

| Requirement | Item | State | Tests |
| --- | --- | --- | --- |
| SGCB-001 | The setting group control block: its structure and its six attributes are named in the domain (8-1 table 71, §16.1); its services are writes of its attributes | Implemented (D-050, D-053): the names and the structure are listed; the owner of the block (BRCB Owner) is open, see docs/capabilities.md | `the_sgcb_and_its_attributes_are_named_in_the_domain_with_their_structure` (crates/igs-iec61850-mms/tests/setting_groups.rs)<br>`the_editing_is_held_by_one_association_and_its_values_are_confirmed_into_the_group` (crates/igs-iec61850-mms/tests/setting_groups.rs) |

## files

| Requirement | Item | State | Tests |
| --- | --- | --- | --- |
| FILE-001 | File services of the server: the files of its store are listed (FileDirectory), read (GetFile) and deleted (FileDelete); SetFile (ObtainFile) is refused | Implemented (D-054): the store is loaded from a directory by igs61850-server --files-dir; the reference peer's file example is not in the bench yet | `a_stored_file_is_listed_by_file_directory_with_its_parts` (crates/igs-iec61850-mms/tests/files.rs)<br>`get_file_reads_the_content_of_a_stored_file` (crates/igs-iec61850-mms/tests/files.rs)<br>`a_deleted_file_is_no_longer_read` (crates/igs-iec61850-mms/tests/files.rs)<br>`set_file_is_not_a_declared_service_of_the_server` (crates/igs-iec61850-mms/tests/files.rs) |

## logs

| Requirement | Item | State | Tests |
| --- | --- | --- | --- |
| LOG-001 | Log and log control block: bounded buffer with entry identifiers, queries by time and after an entry, status, recording of changes and of LogEna transitions (7-2 17.3) | Implemented in the core (state machines); the MMS journal services (ReadJournal, LCB and LOG names) are not served yet (D-045) | `the_log_overwrites_its_oldest_entry_and_the_identifiers_keep_increasing` (crates/igs-iec61850-mms-core/tests/logs.rs)<br>`a_query_after_an_entry_returns_the_entries_that_follow_it` (crates/igs-iec61850-mms-core/tests/logs.rs)<br>`a_change_is_recorded_only_while_enabled_and_with_its_reason` (crates/igs-iec61850-mms-core/tests/logs.rs)<br>`the_integrity_period_records_every_member_and_then_arms_the_next_period` (crates/igs-iec61850-mms-core/tests/logs.rs) |
